---
crop: tomato
greenhouse_type: PO_film
variable: ventilation
chunks:
  - section: 적정기준
    topic: ventilation_management
    authority: Nongsaro, RDA
    source_type: manual
    use_for: threshold
    direct_control_rule: true
    reliability: high
  - section: 조치원칙
    topic: ventilation_management
    authority: Nongsaro, RDA
    source_type: manual
    use_for: control_rule
    direct_control_rule: true
    reliability: high
  - section: 생리근거
    topic: microclimate_interaction
    authority: journal
    source_type: paper
    use_for: explanation
    direct_control_rule: false
    reliability: medium
---

## 적정기준

### 환기의 역할

온실 환기는 고온 억제, 과습 해소, CO2 보충(외기 유입), 병해 예방을 동시에 담당한다. 천창(지붕창)과 측창(옆창)의 개도율을 조합해 환기량을 조절한다.

환기는 단독으로 작동하는 것이 아니라 온도·VPD·CO2 세 변수를 동시에 바꾼다. 환기창을 열면:
- 온도 ↓ (외기가 더 시원할 때)
- CO2 ↓ (실내 CO2가 외부로 희석)
- RH ↓ 또는 ↑ (외기 습도 조건에 따라 다름)
- VPD ↑ 또는 ↓ (온도·RH 변화의 결과)

따라서 환기 판단은 항상 현재 온도·CO2·VPD 상태를 함께 확인하고 내린다.

### 환기 필요 조건 (일반 기준)

온도 기준: 온실 내 기온이 목표 상한(낮 30℃ 또는 고온 한계 35℃)에 근접하면 환기를 시작한다.

습도 기준: RH 90% 이상이 지속되면 과습·균류 병해 예방을 위해 환기한다. 특히 야간 RH 고점이 반복되면 회색곰팡이병 위험이 높아진다.

CO2 기준: CO2 시비 중에는 환기를 최소화한다. 단, 온도 한계에 도달하면 CO2 손실을 감수하고 환기를 우선한다.

VPD 기준: VPD가 낮아 과습 상태(< 0.3 kPa)일 때 환기로 RH를 낮춘다. 반대로 VPD가 이미 높은(건조한) 상태에서 외기도 건조하면, 환기가 VPD를 더 올릴 수 있으므로 포그와 병행 여부를 검토한다.

### 천창 vs 측창 선택 기준

천창(지붕 환기): 온도 조절 효율이 높다. 더운 공기는 위로 올라가므로 천창을 열면 열기가 빠르게 빠져나간다. 강풍이나 강우 시에는 천창 개방을 제한한다.

측창(측면 환기): 자연풍을 직접 유입해 작물 캐노피 수준의 온도·습도를 조절한다. 풍속이 있을 때 효과적이다. 외기온이 높은 한낮에는 뜨거운 외기가 작물에 직접 닿을 수 있으므로 주의한다.

복합 환기: 천창과 측창을 동시에 열면 굴뚝 효과로 환기 효율이 올라간다. 온도가 많이 오른 상황에서 빠른 냉각이 필요할 때 사용한다.

> 출처: 농사로 스마트온실 관리 고려사항(단순제어·복합환경제어 항목); 농사로, 토마토·방울토마토 재배. authority=Nongsaro/RDA, use_for=threshold, direct_control_rule=true

---

## 조치원칙

### 상황별 환기 판단 흐름

**고온 시 (온실 내 기온 > 30℃ 이상)**
1. 천창부터 개방한다(열기 배출 우선).
2. 온도가 계속 오르면 측창도 추가 개방한다.
3. 35℃에 근접하면 차광(차광막 또는 스크린)과 동시 적용한다.
4. 환기+차광으로도 35℃ 억제가 어려우면 포그 냉방을 추가한다.
5. 이 단계에서 CO2는 손실을 감수한다. 고온 스트레스 > CO2 고갈.

**과습 시 (RH > 85~90%)**
1. 외기 습도와 온도를 확인한다.
2. 외기가 건조하면 창을 열어 습한 공기를 배출한다.
3. 난방(온도 소폭 상승)으로 포화 수증기압을 높여 상대습도를 간접적으로 낮추는 방법도 병행한다.
4. 외기도 습하면 환기 효과가 제한적이므로, 실내 온도를 약간 올리는 방법이 더 효과적일 수 있다.

**CO2 유지 우선 시 (오전 광합성 활발, 온도 적정)**
1. 창을 닫거나 최소 개방 유지.
2. CO2 발생장치를 가동해 1,000~1,500 ppm 유지.
3. 온도가 상한(30℃)에 도달하면 단계적으로 창을 열며 CO2 시비를 조정한다.
4. 부분 측창 개방(측창 20~30%)으로 온도는 일부 조절하면서 CO2 손실을 줄이는 절충안을 사용한다.

### 복합환경제어 원칙 (농사로 기준)

광과 온도 연계: 햇빛 강도가 높을 경우 설정 온도보다 환기 온도를 낮게 설정해 빠르게 환기한다. 일사가 강한 날일수록 환기 시작 온도를 낮게 잡는다.

광과 습도 연계: 습도가 높을 경우 설정 온도보다 환기 온도를 낮춰 빠르게 습도를 조절한다. 흐린 날 과습 시에도 환기를 활용해 습도를 낮춘다.

이 두 원칙은 단일 센서(온도만)로 환기를 제어하는 단순제어보다, 복수 센서(온도+일사 또는 온도+습도)를 연계하는 복합제어가 더 효과적임을 보여준다.

### 야간 환기 주의사항

야간에는 외기온이 낮아 창을 열면 냉해 위험이 있다. 야간 최저온도 15℃를 유지하면서 환기를 해야 하는 경우, 측창을 아주 소폭(5~10%) 개방해 습도만 조절하는 방법을 쓴다. 야간 고습(RH > 90%)이 반복되면 균류 병해 예방을 위해 야간 소량 환기를 검토한다.

### 강풍·강우 시 주의

강풍 시에는 천창이 바람에 의해 작물이나 온실 구조에 충격을 줄 수 있으므로 개도를 제한한다. 강우 시에는 빗물이 온실 안으로 유입되지 않도록 천창 개방을 주의한다. 측창은 방향에 따라 비바람이 직접 유입될 수 있으므로 풍향을 확인한다.

> 출처: 농사로 스마트온실 관리 고려사항(복합환경제어 항목); 농사로, 토마토·방울토마토 재배; 농업인신문(2022), 농진청 고온기 토마토 관리 지침. authority=Nongsaro/RDA, use_for=control_rule, direct_control_rule=true

---

## 생리근거

### 환기와 온실 미기상의 상호작용

온실은 밀폐 구조 특성상 외기와 내기 사이에 온도·습도·CO2 농도가 크게 차이 난다. 환기는 이 차이를 줄이는 가장 직접적인 수단이다. 그러나 세 변수가 동시에 변하기 때문에 어느 한 변수만 보고 환기량을 결정하면 다른 변수가 범위를 벗어날 수 있다.

복합환경제어가 단순 온도 제어보다 효과적인 이유: 광량이 높을수록 광합성이 증가하고, 광합성이 증가하면 CO2 소비와 증산이 동시에 커진다. 이때 온도 상한만 보고 환기를 결정하면 CO2 고갈이나 VPD 급등을 놓칠 수 있다. 광량을 함께 보고 환기 시작 온도를 낮추는 연계 제어가 실제 온실에서 더 안정적인 미기상을 만든다.

### 자연환기의 한계

PO필름 온실의 자연환기는 온도차(굴뚝 효과)와 바람(압력차)에 의존한다. 외기온이 이미 높은 고온기에는 굴뚝 효과가 약해지고, 무풍일 때는 압력차도 없어 자연환기 효율이 크게 떨어진다. 이 경우 차광과 포그가 환기의 한계를 보완한다. 반대로 강풍이 불면 환기 효율이 지나치게 높아져 급격한 온도·습도 변화가 일어날 수 있다.

### 환기와 CO2 거동

환기창을 열면 실내 CO2가 희석되어 수 분 내에 대기 수준(400~420 ppm)으로 떨어질 수 있다. 이는 광합성 제한으로 이어진다. 따라서 CO2 시비의 실질 효과 시간은 "환기창 닫힌 구간"에 집중된다. 고온기에는 온도 한계로 인해 환기 시간이 길어지므로 CO2 시비 효과가 제한될 수 있다는 점을 인식해야 한다.

### 환기와 VPD

외기가 건조할 때 환기를 열면 RH가 내려가 VPD가 올라간다. 반대로 외기가 습하면 RH가 올라가 VPD가 내려간다. 외기 조건에 따라 환기가 VPD를 높이거나 낮추는 반대 효과를 낼 수 있으므로, 환기 전 외기 온도·습도를 확인하는 것이 중요하다.

이 내용은 환기가 "왜" 복합적으로 작용하는지를 설명하는 생리·물리적 근거이며, 구체적인 제어 기준은 조치원칙(농사로/농진청 A등급)을 따른다.

> 출처: 농사로 스마트온실 관리 고려사항; Shamshiri et al. (2018); 농사로 ICT 온실 복합환경제어 자료. authority=Nongsaro/journal, use_for=explanation, direct_control_rule=false
